# 6. Монтаж, испытания и запуск

Назад: [содержание](README.md). Материалы для уточнения технологий:
[Н4, П3–П6](sources.md). Это порядок подготовки и контроля монтажа;
режимы операций задают инструкции выбранной трубной системы и оборудования.

## Материал труб

| Вариант | Что проверить перед выбором |
| --- | --- |
| Металлополимер, МП | Рабочий класс, кислородонепроницаемость, размеры, тип фитинга и пресс-профиль; радиус изгиба именно выбранной трубы |
| PE-X / PE-RT | Назначение для отопления, кислородозащитный слой, допустимые температуры; удлинение, крепления и технология соединений |
| PP-R / PP-RCT | Серия и толщина стенки, длительная работа при расчётных температуре и давлении; удлинение, опоры, сварка, подготовка армированного слоя |
| Медь / сталь / нержавеющая сталь | Совместимость с водой и соседними материалами, коррозия, технология соединений, компенсация удлинения |

Для полимерных труб обозначение PN при +20 °C не подтверждает ресурс
при высокой температуре. Система ограничена самым слабым компонентом:
трубой, фитингом, прокладкой, клапаном или прибором. Труба для холодной воды
не становится отопительной после замены фитингов.

Кислородозащиту выбирают с учётом всех элементов замкнутой системы,
особенно стальных приборов и котла. Название «сшитый полиэтилен» само
по себе не означает наличие барьера. Смешение марок трубы, фитингов
и инструмента требует подтверждённой совместимости.

## Подготовка и размещение

1. Зафиксировать отметки чистого пола и отделанных стен. Разметить приборы,
   кронштейны, коллекторы, проходы и доступ к арматуре.
2. Проверить несущую способность основания и крепежа под массу приборов
   с водой. Для слабой стены предусмотреть подходящую опору.
3. Согласовать проходы через конструкции. Штробление и сверление несущих
   элементов не определяются одной удобной линией на плане.
4. Установить оборудование и опоры по инструкциям; обеспечить возможность
   демонтажа, затем подводить трубы без натяга.

## Как прокладывать трубы

В полу заранее выделяют слой для труб, защиту, изоляцию и пересечения.
Учитывают наружный габарит изолированной трубы, радиусы изгиба, высоту
стяжки и конструктивные ограничения. Две линии, не пересекающиеся на плане,
могут конфликтовать с другими коммуникациями или арматурой перекрытия.

Подачу и обратку распределительных линий изолируют по проекту, чтобы
ограничить неконтролируемый нагрев пола и потери. Защитная гофра решает
механическую задачу и сама по себе не заменяет расчётную теплоизоляцию.
Радиаторную подводку в стяжке нельзя без расчёта учитывать как тёплый пол.

Предпочтительна непрерывная труба между доступными узлами. Разборные
соединения и арматура остаются доступными. Скрытые неразборные соединения
допускают только при разрешении для выбранной системы и конструкции,
с оформлением испытаний и фиксацией положения.

Проходы через стены и перекрытия выполняют с защитой трубы, возможностью
температурного перемещения и требуемой заделкой. Для противопожарных
преград выбирают соответствующее решение проходки; бытовая пена
не является универсальным решением. Не располагают стык внутри гильзы.

Для дверей, порогов и деформационных швов проверяют защиту и доступную
толщину пола. Переход через шов выполняют предусмотренным проектом способом.
В настенной прокладке учитывают опоры, защиту от повреждений, отделку
и пересечение проёмов. Удаление воздуха обеспечивают геометрией и устройствами;
универсальный уклон для всех насосных систем не назначают.

## Изгибы, соединения и удлинение

Радиус, шаг креплений и допустимая температура монтажа берутся из инструкции
конкретной трубы. Ломаная линия с острым углом в редакторе должна превратиться
в допустимый изгиб либо узел с фитингами. Залом и сплющивание не исправляют
маскировкой в изоляции.

До соединения проверяют торец, чистоту, глубину посадки и подготовку трубы
по технологии системы. Для пресс-соединений используют разрешённый профиль
и исправный инструмент; для надвижной гильзы — свою последовательность;
для ПП — режим сварки по диаметру и условиям. Универсальных секунд прогрева
или усилий затяжки для всех изделий нет. Свободные концы защищают от мусора.

Температурное удлинение оценивают как `ΔL = α × L × Δt`, где α в мм/(м·К),
L в м, ΔL в мм. Неподвижные и скользящие опоры, компенсирующие участки
и проходы выбирают по материалу. Нельзя жёстко закрепить оба конца длинной
полимерной линии без проверки перемещений и напряжений.

## Что предусмотреть у источника

Точная схема определяется паспортом источника и расчётом. В её составе
проверяют наличие следующих функций, включая уже встроенные устройства:

- компенсация расширения теплоносителя;
- ограничение опасного давления и температуры;
- измерение давления и температуры, удаление воздуха;
- циркуляция при требуемом расходе и доступном напоре;
- удаление загрязнений и обслуживание фильтра;
- управляемые заполнение, подпитка и слив с защитой водоснабжения
  от обратного загрязнения;
- обеспечение минимального расхода и допустимой температуры обратки,
  если это требуется источнику.

Расширительный бак подбирают по полному объёму теплоносителя, его расширению
между холодным и максимальным режимом, статической высоте, предзаряду,
давлению заполнения и верхнему рабочему давлению с запасом до срабатывания
предохранительного клапана. Встроенного бака может не хватить. Процент
от объёма системы годится только для предварительной оценки. В формулах
сжатия газа используют абсолютные давления; предзаряд проверяют по инструкции
на отделённом от давления воды баке. Методика подбора: [П6](sources.md).

Предохранительный клапан должен защищать источник без возможности
случайного отсечения; сброс отводят безопасно и контролируемо по требованиям
оборудования. Уставку выбирают по допустимому давлению всей защищаемой части,
а не автоматически «3 бар для любого дома».

Твердотопливный источник требует отдельной проверки отвода остаточного тепла
при остановке насоса и пропадании электричества. Обычной схемы электрического
или газового котла для этого недостаточно. Незамерзающую жидкость используют
только при разрешении всех затронутых производителей.

## Испытания до закрытия конструкций

Сначала визуально проверяют все соединения, направления клапанов, крепления
и маркировку. Промывку и испытания выполняют по программе для выбранной
системы и применимой редакции СП 73.13330. При промывке не направляют
строительный мусор в чувствительное оборудование.

До подачи пробного давления определяют границы испытываемого участка,
отключение не допускающего этот режим оборудования, метод, температуру,
давление, продолжительность, приборы контроля и критерии приёмки.
Число «6 бар» без этих условий не является универсальным заданием.
Испытания сжатым газом требуют отдельной разрешённой процедуры:
они не равнозначны безопасной замене воды воздухом.

Гидравлическое испытание проводят с удалением воздуха и доступными
для осмотра соединениями. Учитывают температурные изменения и поведение
полимерной трубы; отсутствие заметного падения давления не отменяет осмотр.
Фиксируют результат, устраняют дефекты и повторяют необходимую проверку.
Перед закрытием делают фотографии с привязками и акт скрытых работ.
Условия нахождения системы под давлением при заливке и сроки прогрева
согласуют с технологией труб и стяжки.

## Первый запуск и наладка

1. Заполнить разрешённым теплоносителем, удалить воздух, установить
   рассчитанное холодное давление. Проверить отсутствие утечек.
2. Настроить расчётные расходы клапанами и коллекторами, выбрать режим насоса.
3. Нагревать по инструкции источника и конструкций. Повторно удалить воздух,
   проверить горячее давление и работу расширительного бака.
4. Проверить прогрев приборов, направления потока, шум, температуры подачи
   и обратки, работу термоголовок и поведение при частичном закрытии.
5. Подтвердить температуры комнат при известных наружных условиях.
   Тёплый радиатор сам по себе не подтверждает покрытие расчётных потерь.
6. Передать схему, спецификацию, настройки, результаты испытаний
   и инструкции по эксплуатации.

Не следует добиваться одинаковой температуры всех обраток произвольным
дросселированием: проектные нагрузки и расходы могут различаться.
Постоянная подпитка после удаления первоначального воздуха требует
поиска причины утечки, сброса или нарушения работы бака.
